<!DOCTYPE html><html lang="en"><head><meta charset="UTF-8"><meta name="viewport" content="width=device-width,initial-scale=1.0"><title>Data center cooling: is protecting control power enough?</title><meta name="description" content="Assess control power, operating commands and restart conditions separately before claiming that voltage sag protection keeps an entire cooling system running."><link rel="canonical" href="https://intro.wesco.works/blog/en/data-center-voltage-sag/"><link rel="alternate" hreflang="ko" href="https://intro.wesco.works/blog/data-center-voltage-sag/"><link rel="alternate" hreflang="en" href="https://intro.wesco.works/blog/en/data-center-voltage-sag/"><link rel="alternate" hreflang="x-default" href="https://intro.wesco.works/blog/data-center-voltage-sag/"><meta property="og:type" content="article"><meta property="og:title" content="Data center cooling: is protecting control power enough?"><meta property="og:description" content="Assess control power, operating commands and restart conditions separately before claiming that voltage sag protection keeps an entire cooling system running."><meta property="og:url" content="https://intro.wesco.works/blog/en/data-center-voltage-sag/"><meta property="og:image" content="https://intro.wesco.works/images/og-image.jpg"><meta name="twitter:card" content="summary_large_image"><meta name="twitter:title" content="Data center cooling: is protecting control power enough?"><meta name="twitter:description" content="Assess control power, operating commands and restart conditions separately before claiming that voltage sag protection keeps an entire cooling system running."><meta name="twitter:image" content="https://intro.wesco.works/images/og-image.jpg"><link rel="icon" type="image/x-icon" href="https://intro.wesco.works/favicon.ico"><link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700;800&family=Noto+Sans+KR:wght@300;400;500;700&display=swap" rel="stylesheet"><style>
:root{
  --c-red:#C13816; --c-red-dk:#9C2C10; --c-red-lt:#FBEEE8;
  --c-head:#2C2924; --c-text:#4A4641; --c-gray:#78716C; --c-gray-lt:#A8A29E;
  --c-bg:#FDFCF9; --c-bg-soft:#F7F4EE; --c-divider:#E0DBD3; --c-accent:#E1431B;
  --font-ko:'Noto Sans KR','맑은 고딕',sans-serif;
  --font-en:'Inter',Arial,sans-serif;
}
*{box-sizing:border-box;margin:0;padding:0}
html{-webkit-text-size-adjust:100%}
body{font-family:var(--font-ko);color:var(--c-text);background:var(--c-bg);
  line-height:1.75;font-size:17px;-webkit-font-smoothing:antialiased}
a{color:var(--c-red);text-decoration:none}
a:hover{text-decoration:underline}
.wrap{max-width:720px;margin:0 auto;padding:0 24px}

/* 상단바 */
.topbar{border-bottom:1px solid var(--c-divider);background:var(--c-bg)}
.topbar .wrap{display:flex;align-items:center;justify-content:space-between;height:62px}
.brand{display:flex;align-items:center}
.brand img{height:22px;width:auto;display:block}
.topnav a{color:var(--c-gray);font-size:14px;font-weight:500;margin-left:22px}
.topnav a:hover{color:var(--c-red);text-decoration:none}
.topnav a.nav-cta{background:var(--c-accent);color:#fff;border-radius:6px;padding:6px 14px}
.topnav a.nav-cta:hover{background:var(--c-red-dk);color:#fff}

/* 글 헤더 */
.post-head{padding:56px 0 34px;border-bottom:1px solid var(--c-divider)}
.post-head .kicker{font-family:var(--font-en);font-size:12px;font-weight:700;
  letter-spacing:.14em;text-transform:uppercase;color:var(--c-red)}
.post-head h1{font-size:34px;line-height:1.32;color:var(--c-head);
  font-weight:700;margin:14px 0 12px;letter-spacing:-.01em}
.post-head .sub{font-size:18px;color:var(--c-gray);font-weight:400;line-height:1.6}
.post-meta{margin-top:20px;font-size:13px;color:var(--c-gray-lt);
  font-family:var(--font-en);display:flex;gap:14px;flex-wrap:wrap;align-items:center}
.post-meta .lang-toggle{border:1px solid var(--c-divider);border-radius:100px;
  padding:3px 12px;font-weight:600;color:var(--c-gray)}
.tags{display:flex;gap:8px;flex-wrap:wrap}
.tags .tag{background:var(--c-bg-soft);color:var(--c-gray);border:1px solid var(--c-divider);
  border-radius:100px;padding:3px 11px;font-size:12px;font-family:var(--font-ko)}

/* 본문 */
.post-body{padding:38px 0 10px}
.post-body h2{font-size:23px;color:var(--c-head);font-weight:700;
  margin:44px 0 16px;letter-spacing:-.01em;line-height:1.4}
.post-body h3{font-size:19px;color:var(--c-head);font-weight:700;margin:30px 0 12px}
.post-body p{margin:0 0 20px}
.post-body ul,.post-body ol{margin:0 0 22px;padding-left:22px}
.post-body li{margin:0 0 9px}
.post-body strong{color:var(--c-head);font-weight:700}
.post-body em{font-style:normal;color:var(--c-gray)}
.post-body hr{border:0;border-top:1px solid var(--c-divider);margin:40px 0}
.post-body blockquote{border-left:3px solid var(--c-red);padding:2px 0 2px 18px;
  margin:0 0 22px;color:var(--c-gray)}
.post-body img{max-width:100%;height:auto;border-radius:10px;margin:8px 0 24px}

/* FAQ */
.faq{margin-top:8px}
.faq dt{font-weight:700;color:var(--c-head);margin:22px 0 8px}
.faq dd{margin:0 0 8px;color:var(--c-text)}

/* CTA */
.cta{margin:44px 0 0;background:var(--c-bg-soft);border:1px solid var(--c-divider);
  border-radius:14px;padding:28px 30px}
.cta h4{font-size:18px;color:var(--c-head);margin-bottom:8px}
.cta p{font-size:15px;color:var(--c-gray);margin-bottom:16px}
.cta a.btn{display:inline-block;background:var(--c-red);color:#fff;font-weight:600;
  font-size:15px;padding:11px 22px;border-radius:8px}
.cta a.btn:hover{background:var(--c-red-dk);text-decoration:none}
.cta a.btn-ghost{background:transparent;color:var(--c-red);border:1px solid var(--c-red);margin-left:8px}
.cta a.btn-ghost:hover{background:var(--c-red);color:#fff}

/* 영상 · 관련 글 */
.video{position:relative;padding-top:56.25%;margin:8px 0 28px;border-radius:10px;overflow:hidden;background:var(--c-bg-soft)}
.video iframe{position:absolute;inset:0;width:100%;height:100%;border:0}
.related{margin-top:44px}
.related h2{font-size:20px;color:var(--c-head);margin-bottom:6px}
.related a.rel{display:block;padding:12px 0;border-bottom:1px solid var(--c-divider);color:var(--c-head);font-weight:500}
.related .product{margin-top:16px;font-size:15px;color:var(--c-gray)}

/* 푸터 */
.foot{margin-top:64px;border-top:1px solid var(--c-divider);
  padding:30px 0 60px;color:var(--c-gray-lt);font-size:13px;text-align:center}
.foot a{color:var(--c-gray)}

/* 목록 */
.list-head{padding:56px 0 14px}
.list-head h1{font-size:30px;color:var(--c-head);font-weight:700}
.list-head p{color:var(--c-gray);margin-top:8px}
.list-head .lang-toggle{display:inline-block;margin-top:14px;border:1px solid var(--c-divider);
  border-radius:100px;padding:4px 14px;font-size:13px;font-weight:600;color:var(--c-gray)}
.card{display:block;padding:26px 0;border-bottom:1px solid var(--c-divider)}
.card:hover{text-decoration:none}
.card .kicker{font-family:var(--font-en);font-size:11px;font-weight:700;
  letter-spacing:.12em;text-transform:uppercase;color:var(--c-red)}
.card h2{font-size:22px;color:var(--c-head);font-weight:700;margin:8px 0 8px;line-height:1.4}
.card p{color:var(--c-gray);font-size:15px}
.card .date{font-family:var(--font-en);font-size:12px;color:var(--c-gray-lt);margin-top:10px}

@media(max-width:600px){
  body{font-size:16px}
  .post-head h1{font-size:27px}
  .post-head .sub{font-size:16px}
  .post-body h2{font-size:20px}
}
</style><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Data center cooling: is protecting control power enough?", "description": "Assess control power, operating commands and restart conditions separately before claiming that voltage sag protection keeps an entire cooling system running.", "datePublished": "2026-10-31", "dateModified": "2026-10-31", "inLanguage": "en", "mainEntityOfPage": "https://intro.wesco.works/blog/en/data-center-voltage-sag/", "author": {"@type": "Organization", "name": "WESCO Inc.", "url": "https://www.wesco.co.kr"}, "publisher": {"@type": "Organization", "name": "WESCO Inc.", "url": "https://www.wesco.co.kr"}}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Does control-power protection establish that the entire cooling system will keep running?", "acceptedAnswer": {"@type": "Answer", "text": "No. Assess the actual protected circuit and separately check any motor, compressor or drive power circuits and operating conditions outside it."}}, {"@type": "Question", "name": "Will equipment restart when voltage returns?", "acceptedAnswer": {"@type": "Answer", "text": "It depends on the control arrangement and equipment requirements. Check the manufacturer's restart instructions and actual control logic rather than assuming automatic restart."}}, {"@type": "Question", "name": "What information helps an application assessment?", "acceptedAnswer": {"@type": "Answer", "text": "Provide equipment model and nameplate details, power and control circuit drawings, manufacturer specifications and any available stop-time, alarm and voltage records."}}]}</script><link rel="stylesheet" href="/blog/discovery.css"></head><body><header class="topbar"><div class="wrap"><a class="brand" href="https://intro.wesco.works/"><img src="https://intro.wesco.works/images/wesco_wordmark.png" alt="WESCO" width="119" height="22"></a><nav class="topnav"><a data-home href="https://intro.wesco.works/?lang=en">Company Profile</a><a href="https://intro.wesco.works/blog/en/">Technical Guides</a><a href="/videos/#en">Videos</a><a class="nav-cta" href="https://tsp.wesco.works/en/?s=nav_blog_en_data-center-voltage-sag#contact">Contact us</a></nav></div><script>try{var l=localStorage.getItem('wesco-intro-lang');if(/^(ko|en|cn|jp|vn)$/.test(l)){var m={ko:'ko',en:'en',cn:'zh-CN',jp:'ja',vn:'vi'},c={ko:'ko',en:'en',cn:'cn',jp:'en',vn:'vn'},a=document.querySelectorAll('.topnav a');a[0].href='/?lang='+l;a[1].href=l=='ko'?'/blog/':'/blog/en/';a[2].href='/videos/#'+m[l];a[3].href=a[3].href.replace(/tsp\.wesco\.works\/\w+\//,'tsp.wesco.works/'+c[l]+'/')}}catch(e){}</script></header><section class="post-head"><div class="wrap"><div class="kicker">WESCO Insight</div><h1>Data center cooling: is protecting control power enough?</h1><p class="sub">Define the protected circuit before choosing a voltage sag countermeasure</p><div class="post-meta"><span>2026-10-31</span><div class="tags"><span class="tag">Data center cooling</span><span class="tag">Control power</span><span class="tag">Voltage sag</span><span class="tag">Equipment assessment</span></div><a class="lang-toggle" href="https://intro.wesco.works/blog/data-center-voltage-sag/">한국어</a></div></div></section><article class="post-body"><div class="wrap"><p>For data center cooling, assessing voltage sag protection requires more than a protection device&rsquo;s performance figures. Keeping a control circuit powered and establishing that the complete cooling system will continue operating are separate questions. Identify the supply paths and operating conditions before selecting a device.</p>
<h2>Data center cooling: define the function being protected</h2>
<p>Consider a hypothetical assessment, not an actual customer case. A facility is evaluating protection for a cooling unit&rsquo;s control supply. The engineer has information about the proposed protection device, but has not yet checked the compressor power circuit or the drive&rsquo;s operating conditions.</p>
<p>The assessment can describe the proposed control-power protection. It cannot yet establish that the cooling unit will keep running through a voltage sag. There is no evidence that equipment outside the assessed circuit receives the same protection.</p>
<p>Start with a specific question: what function is this measure intended to preserve? Establishing that scope comes before selecting capacity.</p>
<h2>Separate supply, operating command and restart conditions</h2>
<p>Three questions help organize the assessment:</p>
<table>
<thead>
<tr>
<th>Question</th>
<th>Information to examine</th>
</tr>
</thead>
<tbody>
<tr>
<td>Which circuit will receive the protected supply?</td>
<td>Power and control drawings, and the protection device&rsquo;s connection scope</td>
</tr>
<tr>
<td>Is an operating command still being delivered?</td>
<td>Control-circuit descriptions and available operating-state records</td>
</tr>
<tr>
<td>Under what conditions will equipment operate again after voltage recovery?</td>
<td>Manufacturer restart instructions, protection requirements and interlocks</td>
</tr>
</tbody>
</table>
<p>This is a consultation checklist, not a procedure for declaring equipment healthy or changing its settings.</p>
<p>Schneider Electric&rsquo;s control-circuit explanation illustrates why supply recovery and restart must be considered separately. Its three-wire arrangement requires a new start signal after a supply interruption. In its two-wire arrangement, equipment restarts when power returns if the operating signal remains present. Actual equipment may include additional control logic: these examples do not establish how every cooling installation behaves. <a href="https://www.se.com/nl/nl/faqs/FA147367/">Manufacturer explanation</a></p>
<h2>Voltage tolerance also has conditions</h2>
<p>When assessing a contactor, identify the model and whether its coil uses AC or DC. The manufacturer&rsquo;s TeSys D guidance distinguishes dropout-voltage ranges by product group, coil type and temperature. A single number should not be treated as a universal threshold for all contactors. <a href="https://www.se.com/ng/en/faqs/FA409210/">TeSys D manufacturer guidance</a></p>
<p>A recorded voltage reduction needs to be compared with the relevant equipment specification. If the model or measurement location is unknown, leave those items open rather than concluding that voltage sag caused the stop.</p>
<h2>Prepare the information needed for a consultation</h2>
<p>For an application discussion with WESCO, the following information helps define the protection target:</p>
<ul>
<li>Equipment and major control-component model numbers and nameplate details.</li>
<li>Drawings showing the power and control supply paths.</li>
<li>Manufacturer input specifications and restart instructions.</li>
<li>For a reported stop, its time and the availability of equipment alarms and voltage records.</li>
</ul>
<p>If some records are unavailable, separate confirmed information from unresolved questions. Do not fill those gaps with assumptions. Bypassing protection functions or interlocks to keep equipment running is not a proposed countermeasure here.</p>
<h2>Key takeaways</h2>
<ul>
<li>Describe control-power protection in terms of its actual connections and conditions.</li>
<li>Assess other circuits and equipment requirements before extending that conclusion to compressors, drives or the complete cooling system.</li>
<li>Agree on the function to preserve, the circuits already checked and the conditions still unresolved. That makes the scope of a proposed protection measure clear without overstating its effect.</li>
</ul><h2>Frequently Asked Questions</h2><dl class="faq"><dt>Q. Does control-power protection establish that the entire cooling system will keep running?</dt><dd>No. Assess the actual protected circuit and separately check any motor, compressor or drive power circuits and operating conditions outside it.</dd><dt>Q. Will equipment restart when voltage returns?</dt><dd>It depends on the control arrangement and equipment requirements. Check the manufacturer&#x27;s restart instructions and actual control logic rather than assuming automatic restart.</dd><dt>Q. What information helps an application assessment?</dt><dd>Provide equipment model and nameplate details, power and control circuit drawings, manufacturer specifications and any available stop-time, alarm and voltage records.</dd></dl><div class="cta"><h4>Need protection against voltage sags?</h4><p>WESCO has manufactured battery-free voltage sag protectors (TSP&reg;) for 25 years. We can help you size and deploy the right unit for your line.</p><a class="btn" href="https://tsp.wesco.works/en/?s=blog-data-center-voltage-sag">Request a quote</a><a class="btn btn-ghost" href="mailto:wesco@wesco.co.kr?subject=%5Bblog%3Adata-center-voltage-sag%5D%20TSP%20inquiry">Email us</a></div><div class="related"><h2>Related posts</h2><a class="rel" href="https://intro.wesco.works/blog/en/magnetic-contactor-dropout/">Contactor Dropout: Check Voltage Sag, Restart Conditions and Protection Scope</a><a class="rel" href="https://intro.wesco.works/blog/en/control-power-protection/">Protect the Control Power, Save the Line: The Selective Compensation Approach</a><a class="rel" href="https://intro.wesco.works/blog/en/voltage-sag-monitoring/">You Can&#x27;t Fix What You Can&#x27;t See: Measuring and Monitoring Voltage Sags</a><a class="rel discovery-video" href="/en/videos/tsp-product/">Watch: TSP® Voltage Sag Protector | 3D Product Introduction | WESCO</a><p class="product">TSP® principle and specifications: <a href="https://intro.wesco.works/battery-free-voltage-sag-protection.html">Battery-free voltage sag protection (TSP®)</a></p></div></div></article><footer class="foot"><div class="wrap">© WESCO Co., Ltd. · Voltage Sag Protector Manufacturer · <a href="https://www.wesco.co.kr">www.wesco.co.kr</a></div></footer></body></html>